<div align="center">

# 微电网调度

**预测 → 多目标优化 → 强化学习**

[![tests](https://github.com/huanggeyu717-beep/microgrid-dispatch/actions/workflows/tests.yml/badge.svg?branch=main)](https://github.com/huanggeyu717-beep/microgrid-dispatch/actions/workflows/tests.yml)
![Python](https://img.shields.io/badge/Python-3.10%2B-3776AB?logo=python&logoColor=white)
![PyTorch](https://img.shields.io/badge/PyTorch-EE4C2C?logo=pytorch&logoColor=white)
![pymoo](https://img.shields.io/badge/pymoo-NSGA--III-6C4AB6)
![SB3](https://img.shields.io/badge/stable--baselines3-SAC-2E7D32)
![PostgreSQL](https://img.shields.io/badge/PostgreSQL-4169E1?logo=postgresql&logoColor=white)
![Docker](https://img.shields.io/badge/Docker-2496ED?logo=docker&logoColor=white)

[English](README.md) │ **简体中文** │ [核心结论](#核心结论) │ [架构](#架构) │ [结果](#结果) │ [跑起来](#跑起来) │ [路线图](#路线图)

</div>

一个端到端的"预测 → 优化 → 学习型决策"微电网项目:深度学习功率/负荷预测 +
NSGA-III 多目标日前调度 + 强化学习调度策略,上层再叠一个 PostgreSQL 数据层和
一个 LLM 数据 Agent。本科毕业论文《NSGA-III 多目标优化算法的程序设计与应用》的
Python 重写与升级版。

数据全部来自比利时电网运营商 Elia 的公开数据(2019–2024,15 分钟粒度)。
**指标一律诚实报告,包括打不过基线的部分**——项目里最有价值的一段结论,恰恰是
"我发现自己的模型不如它的输入,并把原因定位清楚了"。

> **一条命令就能跑起来。** 在干净 clone 上执行 `docker compose up`,日前预测服务就起来了——
> 不下载数据,不训练模型。见[跑起来](#跑起来)。

## 核心结论

- **六年真实电网数据**:Elia 公开数据,2019–2024 年、15 分钟粒度,按时间顺序划分;2024 年 11–12 月的测试集直到最终评估才使用。
- **日前概率预测,如实报告**:分位数 LSTM 的 MAE 比季节持续法低 46–79%,但消融表明这部分能力大多来自输入里的 Elia 官方预报;风电上模型比 Elia 预报差 21.6%。
- **所有调度方法都按实测值执行**:NSGA-III(成本 / CO₂ / 电网峰值)、SAC 强化学习和规则基线在 61 个测试日上走同一条物理执行路径,用同日配对统计比较,并与 MILP 下界对照。
- **可下发的学习控制器**:在随荷电状态变化的电池模型下,未加约束的强化学习策略在 61 天里有 21–32 天联络线越限;每一步对联络线和末端荷电状态做投影后,两项都降到 0/61,每天多花 27.52 EUR,落在 45.86 EUR/天的噪声地板之内。

![三方对比:成本 / CO₂ / 峰值 / 终端 SoC 偏差(均值 ± 标准差,61 天)](reports/figures/dispatch_comparison_bars.png)

## 架构

```mermaid
flowchart LR
    A[Elia 开放数据<br>风/光/负荷,15 分钟] --> B[数据管道<br>清洗 · 对齐 · 特征]
    B --> C[预测<br>LSTM 基线 / PatchTST<br>分位数区间预测]
    C --> D[优化<br>NSGA-III pymoo<br>成本 / CO₂ / 峰值,三目标]
    C --> E[强化学习<br>SAC/PPO 调度策略]
    D <-.互为基线对比.-> E
    D --> F[熵权 TOPSIS<br>调度方案]
    D --> G[(PostgreSQL<br>SQL 数据层)]
    E --> G
    G --> H[LLM 数据 Agent<br>自然语言 → SQL,只读]
```

| 模块 | 状态 |
|------|------|
| 数据管道 —— Elia 2019–2024,清洗、对齐、因果特征 | 已完成 |
| 日前概率预测 —— seq2seq LSTM,分位数区间 | 已完成 |
| NWP 气象特征 —— 48 小时合规提前量;其价值被证明取决于输入组合 | 已完成 |
| PatchTST 与 LSTM 的架构对比 —— 风电 LSTM 赢,三种子区间不相交 | 已完成 |
| NSGA-III 多目标调度 + 熵权 TOPSIS | 已完成 |
| 强化学习调度策略(SAC)+ 三方对比 | 已完成 |
| 预测价值传导函数 —— 预测精度对调度到底值多少钱 | 已完成 |
| MILP 最优性差距 —— 启发式算法的方案离可证明的最优解有多远 | 已完成 |
| LP 方案执行检验 —— 可证明的最优解碰上实测数据还站得住吗 | 已完成 |
| 静态联络线余量 —— 一个数字让 LP 方案变得可下发,以及这份余量的价钱 | 已完成 |
| PostgreSQL 数据层 | 已完成 |
| LLM 数据 Agent(自然语言 → SQL) | 已完成 |
| 服务层 —— 每次推送自动跑测试、可调用的预测接口、容器 | 已完成 |
| 随荷电变化的电池效率 —— 精确求解器根本表达不了的一类物理 | 已完成 |
| 安全强化学习 —— 逐步投影联络线与末端荷电,得到一个可下发的学习控制器 | 已完成 |

---

## 跑起来

三个训练好的 LSTM 预测器随仓库发布,三个加起来 468 kB;预测服务**从请求里拿输入窗口**,
而不是去磁盘上读数据集。所以 clone 下来什么都不用下载、什么都不用训练:

```bash
docker compose up
```

然后打开 <http://localhost:8000/docs>。那是一个可交互的页面,由接口自己的类型声明生成,
可以直接在浏览器里发一次日前预测请求。或者在终端里:

```bash
curl -s http://localhost:8000/forecast/wind/contract   # 一次调用要什么,直接从 checkpoint 读出来
curl -s http://localhost:8000/health                   # 服务找到了哪几个 checkpoint
```

**一次调用**带的是:风电、光伏、负荷各 96 个 15 分钟步长的实测历史,加上目标序列 96 步的
电网运营商日前预测,再加一个起报时刻——一共 384 个数,约 4.5 kB 的 JSON。返回 96 步、
三个分位数(q10 / q50 / q90),单位 MW。服务不持有任何数据集,容器也不挂载任何卷;
要是它需要挂一个卷,"一条命令"这句话就不成立了。请求在碰到模型之前先被检查:窗口长度不对、
历史里有缺口、少了某一列、运营商预测缺失或长度不对、起报时刻不在 15 分钟网格上——
每一种都会被点名拒绝。

服务给出的预测,就是本文档里每一个调度数字背后的那一份:接口和研究路径通过同一个函数
加载 checkpoint,而且两条路径喂给模型的归一化数组经过逐位比对,三个目标全部完全一致。

不用 Docker 的话,本地环境里同样能起:

```bash
pip install -r requirements.txt && pip install -e .
python scripts/serve_forecast.py                 # http://127.0.0.1:8000
```

每次推送都会在 GitHub Actions 上自动跑一遍测试(`.github/workflows/tests.yml`),
用的是仓库自己的默认选择:干净 clone 上 **265 通过、8 跳过、4 排除**,Python 3.14;
耗时长的端到端求解按默认排除,PostgreSQL 那几条在连不上数据库时自动跳过。

要复现下面这些**研究结果**——数据集、训练好的模型、各种调度对比——是另一回事,
那需要完整走一遍数据与训练管道。

---

# 结果

## 数据

比利时电网 2019-01 → 2024-12,15 分钟粒度,共 21 万行。风电和负荷六年完整;
**光伏数据集本身从 2020-07 才开始**,所以 2020 年年中之前的样本窗口对所有目标
都会被丢弃(编码器要读三条序列)。这类数据可得性的限制被明确记录在
`data/processed/elia_quality_report.json` 里,而不是悄悄填掉。

![一周的实测 vs 日前预报](reports/figures/week_profile.png)

![日内平均曲线(10–90% 分位带)](reports/figures/daily_profiles.png)

## 日前概率预测

### 任务与设置

**日前(day-ahead)** 指站在今天零点预测未来 24 小时——这是电力市场的实际节奏,
不是随便选的时间尺度。15 分钟一个点,一天 96 步。

<details>
<summary>展开完整分析</summary>

输出的不是一个数,而是 **0.1 / 0.5 / 0.9 三个分位数**,构成一条 80% 预测区间。
调度是要冒风险的:如果预测说"风电 800 MW"而真值只有 500,电池就不够用,得高价
买电。区间预测把这份不确定性交给下游,点预测则把它扔掉了。

**划分严格按时间顺序,从不打乱**:训练 → 2024-09(约 1.8 万个窗口),验证 =
2024-10(372 个),测试 = 2024-11~12(721 个)。测试期在最终评估前不碰。样本
归属由其**预测时域**决定——历史窗口可以伸进上一段,那是发布时刻的已知信息,不是
穿越;而标签绝不跨段。

**模型**:seq2seq LSTM,约 4 万参数,CPU 上每个目标训练约 1 分钟。编码器读过去
24 小时的实测风/光/负荷;解码器只吃**发布时刻已知**的特征(日历周期编码 + Elia
公布的日前预报)。采用**直接多步预测**——模型自己的输出从不回流成输入,因此误差
不会沿时域累积。

</details>

### 结果

测试集 721 个窗口,所有基线都在**完全相同的窗口**上评估:

<details>
<summary>展开完整分析</summary>

| 目标 | MAE (MW) | vs 持续法 | vs Elia 日前 | vs 偏差修正后的 Elia | 80% 覆盖率 |
|------|---------:|----------:|-------------:|---------------------:|-----------:|
| 负荷 | 256.1 | +50.2% | +0.2%(打平) | +1.3% | 0.827 |
| 光伏 |  92.2 | +46.4% | **+3.1%**    | +6.5% | 0.646 *(白天)* |
| 风电 | 225.1 | +79.4% | **−21.6%**   | +6.1% | 0.852 |

三个参照的 MAE(负荷 / 光伏 / 风电):季节性持续法 514.2 / 172.1 / 1093.3;
Elia 日前预报 256.6 / 95.1 / 185.1;以及一个**零参数**的后处理基线——按钟点统计
Elia 的平均偏差再减掉——259.3 / 98.6 / 239.8。

两个基线各有分工。**持续法("明天等于昨天")是诚实的下限**,任何模型打不过它就
不必谈了。**Elia 的日前预报是很硬的上限对手**:对方有数值天气预报、有专职团队、
有几十年运行经验。而那个零参数基线的作用是设一条及格线——任何更复杂的方法必须
先打赢五行代码。

</details>

### 这些技巧到底从哪来?

上面那张表不能自己解释自己。**Elia 的日前预报本身就是模型的一个输入特征**,所以
"比持续法好 79%"既可能说明模型强,也可能只说明它抄了一个好答案。三个消融实验,
每个只动一个变量,把这件事查清楚。

<details>
<summary>展开完整分析</summary>

#### 消融一:把 Elia 的预报从输入里拿掉

| 目标 | 仅历史 + 日历 | 加上 Elia 日前预报 |
|------|-------------:|------------------:|
| 负荷 | 482.4 *(vs 持续法 +6.2%)* | 256.1 *(+50.2%)* |
| 光伏 | 168.4 *(+2.1%)*           |  92.2 *(+46.4%)* |
| 风电 | 1299.7 *(**−18.9%**)*     | 225.1 *(+79.4%)* |

没有它,模型只比"明天等于昨天"好一点点,**风电甚至更差**。也就是说,首页那几个
漂亮的技巧分,实质是 Elia 的预报被传递了过去;模型自己的贡献,是它在此之上叠加
的那个修正量。

这个结论不能靠猜,只能靠把特征拿掉再跑一次。

#### 消融二:多给四年训练数据(3300 → 18000 个窗口)

原来的训练期是 2024 年 1–9 月,**里面一个 11 月和 12 月都没有**。而测试集正是
11–12 月——`doy_sin` / `doy_cos` 这两个年内周期编码,在测试时取到的值训练中一次
都没出现过,模型是在纯外推。

| 目标 | 训练于 2024-01…09 | 训练于 2020-07…2024-09 |
|------|-----------------:|----------------------:|
| 负荷 | 260.1 *(vs Elia −1.4%)* | 256.1 *(**+0.2%**)* |
| 光伏 | 105.6 *(−11.0%)*        |  92.2 *(**+3.1%**)* |
| 风电 | 225.3 *(−21.7%)*        | 225.1 *(−21.6%)* |

**季节覆盖是光伏和负荷的瓶颈**——两者都从落后 Elia 翻成打平或反超,而模型结构、
超参数、代码一行都没改。光伏的幅度最大(落后 11.0% → 领先 3.1%),这符合物理:
光伏出力由日照长度和太阳高度角主导,只训练 1–9 月等于从没见过冬天的太阳几何。

**风电则纹丝不动。** 5.4 倍的数据、4 个额外的冬季,测试 MAE 从 225.3 变成 225.1。

#### 消融三:同一个 checkpoint,在三个划分上分别评估

MAE,单位 MW:

| 目标 | 模型(train / val / test) | Elia(train / val / test) |
|------|--------------------------|---------------------------|
| 负荷 | 241.6 / 186.4 / 256.1 | 249.1 / 177.7 / 256.6 |
| 光伏 | 107.7 / 141.7 /  92.2 | 109.4 / 138.0 /  95.1 |
| 风电 | 232.7 / 240.0 / 225.1 | 269.5 / 209.9 / 185.1 |

负荷和光伏的模型误差**跟着 Elia 一起动**:某个时段本身难报,两边一起变差;好报,
两边一起变好。说明模型确实在跟踪真实的可预报性。

风电不是。**模型误差在三个时段上恒定在 225–240 MW,而 Elia 从 269 一路降到 185。**

这就是问题的全部所在。Elia 的误差会波动,是因为它在跟踪天气系统的可预报性——好报
的时段它报得准。而模型有一个约 225 MW 的**地板**,条件变好的时候它跟不下去,因为
它根本不知道条件变好了。

它在训练集上"赢" Elia 37 MW,不是本事:那是 2020–2024 这段时期 Elia 恰好比测试
窗口差,而模型的地板刚好比它低。**赢的是对手的差时段,不是自己的好状态。**

![风电分时域 MAE(模型 vs Elia vs 持续法,相同测试窗口)](reports/figures/forecast_diagnosis_wind_lstm_multiyear_test.png)

按预测时域拆开看,结论完全一致。把 MAE 在 96 个预测步上取平均,会掩盖结构:第 1 步
只提前 15 分钟,第 96 步提前 24 小时,难度天差地别。模型只在时域最前面约 1 小时内
赢 Elia(那里近期实测占主导),之后就走平,并在 Elia 曲线上方平行延伸剩下的 23 小时。

#### 结论

**光伏和负荷是数据受限,风电是信息受限。**

用功率历史和日历特征去后处理一个已经基于数值天气预报的日前预测,能榨的余量已经
榨干了——剩下的误差是真实的天气不确定性,而这个东西根本不存在于电力时间序列里。

所以下一个抓手是**数值天气预报(NWP)**特征——在超级计算机上对大气做物理仿真、
从观测初始条件向前积分,输出未来的风速、辐照、气温等;本项目只消费它,不生产它。
而且这里**事先记录一个可证伪的预期**:

> 如果 NWP 真的被用上了,风电的 MAE 应该开始**随时段波动**,像 Elia 那样在好报的
> 时段跟着降下去,而不是继续卡在约 225 MW 的地板上。

这比"看 MAE 降了多少"信息量大得多——它预先规定了什么样的结果算成功、什么样算失败。

</details>

### 预先记录的预期落空了——落空本身就是结论

先解释一个后面反复要用的词:**随机种子**,即固定权重初始化和数据打乱顺序的那个
整数。在本项目约 2700 个训练窗口的规模上,同一配置只换种子重跑,MAE 会变动约
10%——这是后面所有对比都必须跨过的噪声底。

<details>
<summary>展开完整分析</summary>

在 Elia 预报仍留在输入里的前提下加入 NWP 特征:共 9 次运行(3 个目标 × 3 种微调
设置,约 2700–2900 个窗口),checkpoint 里的未来协变量通道数从 8 变为 12/10/9,
证明特征确实进了张量。三种设置中有一种把新增的 NWP 权重冻结为零——这个模型在
数值上与完全没有该特征的模型相同,天然构成一组对照。结果:风电在三种设置下分别是
193.49 / 194.15 / 193.31 MW,零冻结的对照组也在同一水平,散布只有 0.4%,远小于
约 10% 的种子噪声。

**预期没有实现**:风电 MAE 没有开始随时段波动,它一动不动。另一次把 NWP 列彻底
删掉的运行得到 192.56,与零冻结对照的 193.31 相差 0.4%——把特征冻成零和把特征
删掉,答案相同。

**机制**:Elia 的日前预报本身就是一个 NWP 产品——气象预报已经被功率曲线、机组
可用性、场站聚合加工过一遍。三个坐标点上的原始格点天气,只是模型已有信息的一个
加工更粗的版本。冗余,不是增量。一个事先写下、最终落空的预期,加上落空的原因,
比任何成功指标都更能说清这个模型到底在做什么。

</details>

### 同一个特征,换个前提价值 75%:拿掉 TSO 输入之后

独立预测线问的是另一个问题:一个**不消费任何第三方预报**的预测器——只用公开
气象数据和自己的实测历史——能做到多好?这才是可迁移的产品形态(输入里不再有
任何 Elia 特有的东西),它的诚实基线是持续法,不是 Elia。

<details>
<summary>展开完整分析</summary>

两次运行构成受控对比:2724 个训练窗口、模型、划分完全相同,**唯一**差别是有无
NWP 通道。这里最要紧的变量是**提前量(lead time)**——预报发布时刻与被预报时刻
之间的时间差。日前市场在交割日前一天中午左右关闭,一份实际可用的预报最长需要约
37 小时的提前量。头条数字用的是存档中固定 **48 小时提前量**的版本
(`previous_day2`),它在任何日前关市之前都已经可用。测试 MAE(MW),3 个种子的
中位数,括号内为最小–最大区间:

| 目标 | 无 NWP | 加 NWP,48 小时提前量 | 变化 |
|------|-------:|---------------------:|-----:|
| 风电 | 1381.87 † | **341.62**(338.07–357.28) | **−75.3%** |
| 光伏 | 179.93(174.79–196.68) | **162.68**(160.33–171.09) | −9.6% |
| 负荷 | 479.31(454.79–482.78) | 462.99(431.13–468.83) | 未能证明 |

† 无 NWP 的风电基线只有一个种子——它的另外两个种子从未跑过。75% 的差距远超多
种子协议(见下文)允许单种子对比的约 15% 阈值,但这个基线终究是一次抽样,这张
表不能把它说成别的样子。

- **风电**:同一个特征,Elia 预报在场时价值为零,拿掉之后价值 −75.3%。问题从来
  不是"NWP 有没有用",而是"**在输入已有的信息之外,NWP 还携带多少信息**"。
- **光伏**的 −9.6% 不大,但干净:两边的种子区间不重叠——48 小时提前量的每一个
  种子都赢无 NWP 的每一个种子。
- **负荷**:两边区间重叠。诚实的说法不是"收益不大",而是"**在合规提前量下未能
  证明有收益**"。
- 若改用 24 小时滚动提前量的存档(`previous_day1`),风电中位数是 314.97。把头条
  定为 48 小时版本,是以**实测 +8.5%** 的代价(314.97 → 341.62;两组种子区间不
  相交,所以这个代价是真实的,不是噪声)换一个不需要辩护的口径:对交割日靠后的
  时段,24 小时产品是在日前市场**关闭之后**才发布的。

</details>

### 为什么这些数字可信

三个合理性检查——bug 或数据泄漏没有理由恰好把它们全部复现出来:

<details>
<summary>展开完整分析</summary>

1. **增益排序由物理决定**:风电 ≫ 光伏 > 负荷 ≈ 0(−75.3% / −9.6% / 未证明)。
   风电出力几乎完全由未来风速决定,功率历史里没有任何东西能替代它;光伏的太阳
   几何分量已经由日历特征供给,NWP 只补上云量那一项;负荷几乎不依赖天气。
2. **无 NWP 的风电训练以正确的方式失败**:验证损失从初始化之后就再没改善过
   (最优 epoch 是第 0 个)。2724 个窗口、没有气象信息,日前风电里没有可学的
   东西——模型最终比持续法还差。
3. **对风电,气象赢过数据量**:全历史、无 NWP 的模型(17847 个窗口)是 702.96;
   NWP 模型只用 1/6.5 的数据就做到 341.62。光伏和负荷方向相反——全历史获胜——
   与它们由日历而非天气驱动的判断一致。

另外两项检查排除了备选解释:

- **48 小时的辐照数据没有变差。** 光伏在两种提前量之间的差距,本可能被误读成
  "48 小时的辐照预报不可用"。直接测:测试期上,存档辐照与实测光伏出力的相关
  系数,48 小时提前量是 0.810,24 小时是 0.780——提前量更长的那份反而相关性更
  高。这个差距是种子噪声。
- **存档上限是探测出来的,不是假设出来的。** NWP 训练集被压在 2724 个窗口,因为
  Open-Meteo 的预报存档从 2024-02 才开始。文档中唯一的多年替代来源(日本气象厅
  的全球模式,存档自 2018)做了带 2024 对照组的探测:在 2021–2023 的采样日之外,
  轮毂高度风速和短波辐照**连 2024 对照组里都是空值**——所以这是该模式的变量缺失
  限制,不是存档深度限制;靠它扩展历史,等于用 10 米风速、零辐照去训练。这扇门
  关得干净。

**这些表格背后的测量协议**:在约 2700 个训练窗口的规模上,只换随机种子,MAE 就
会变动约 10%。因此上面每一个"A 比 B 好"的断言都基于至少 3 个种子,报中位数并
附上最小–最大区间,除非观察到的差距超过约 15%。把这条协议回溯套用到已有结果,
**撤回了两条本项目已经写下的结论**(都是关于风电/光伏"偏好"哪种训练窗口长度
的;观察到的差距分别是 7.0% 和 0.6%,都在单种子噪声之内)。这条协议服务的是
**对比的统计有效性**——它明确不是可复现性工程;逐位复现从来不是本项目的目标。

</details>

### 架构对比:PatchTST vs LSTM,以及为了量出它做了什么

transformer 在这份数据上能不能赢过 seq2seq LSTM?这个问题一开始**根本量不出来**,
而修好量具的过程,产出了比对比本身更值钱的两个结果。

<details>
<summary>展开完整分析</summary>

**问题在哪。** 把独立线的 LSTM 基线从一个种子补到三个,最好与最差之间的差距是:
风电 10.2%、光伏 7.7%、负荷 12.2%。而架构带来的差别预期只有几个百分点。**用一把
自身抖动 10% 的尺子,量不出几个百分点的差别。**

**没能解决问题的做法:加数据。** 在约 2700 个训练窗口的规模上,八个已测组的种子
散布是 0.95%–19.16%;到 17847 个窗口,散布是 7.7%–12.2%。**训练数据多了 6.5 倍,
散布没有变小。**

**真正解决问题的做法。** 早停和"保留验证集最优 checkpoint"这两个决定,都发生在
一个**只有 372 个窗口、且不随训练集增长**的验证集上。把它从一个月扩到四个月
(1476 个窗口,代价是 6% 的训练数据),风电的散布从 10.2% 降到 **1.7%**,而中位数
只动了 0.4%。**方差来自模型选择,不来自模型学到了什么** ——有两次训练的验证损失
只差 0.04%,测试成绩却差 8.8%。

这不是白拿的。四个月的验证窗口更偏夏天,而测试期是 11–12 月,代价的大小正比于
目标有多依赖日历位置:风电(日历只解释约 21% 的方差)几乎白赚;负荷受益;光伏
(79.8%)反而**变差**,从 7.7% 涨到 11.6%。光伏那一栏的架构结论要带着这条注解读。

**对比本身。** 每个架构 3 个种子,训练窗口完全相同,学习率按架构各自在验证集上选
(结果三档差距全部落在种子噪声之内——所以这一步的结论是"默认学习率没有让
transformer 吃亏",而不是"找到了更好的学习率")。中位数附最小–最大区间,测试
MAE(MW):

| 目标 | LSTM | PatchTST | 判定 |
|------|------|----------|------|
| 风电 | **699.95**(688.94–700.97) | 724.28(716.23–748.39) | LSTM 赢,两个区间不相交 |
| 光伏 | **136.44**(133.00–148.86) | 150.35(145.29–155.02) | LSTM 好 10.2%,区间轻微重叠 |
| 负荷 | 312.59(299.38–324.36) | **299.81**(288.96–307.10) | 无法区分 |

风电这一组,LSTM **最差**的一次仍比 PatchTST **最好**的一次好 15.26 MW——每一个
LSTM 种子都赢过每一个 PatchTST 种子。**53.6 万参数输给 3.85 万参数**:这是本项目
第四次观察到"参数越多、在这个数据规模上表现越差",也是第一次用不相交的三种子
区间量出来、而不是推断出来。9 个学习率扫描 run 全部自然早停,没有一个撞到轮次
上限,所以"没训够"这个解释被排除了。

PatchTST 唯一可测量地更好的地方是**负荷的区间校准**:三次覆盖率 0.796 / 0.799 /
0.805,对着标称的 0.80;LSTM 是 0.766 / 0.794 / 0.811。

**特征 vs 架构——两半都是在本项目自己的数据上量的,不是引用来的:**

> 在完全相同的训练窗口上,把 seq2seq LSTM 换成 PatchTST,风电**贵 3.5%**。
> 在只有六分之一大小的训练窗口上,加一份免费的 48 小时提前量气象预报,
> **值 −75.3%**。特征决定天花板,架构决定你离天花板多近。

这两个对比各自在自己的数据规模上是受控的。跨规模的那个数字——2724 个窗口的最佳
NWP 模型对 17847 个窗口的最佳无 NWP 模型——是 **−51.4%**,三个数字不能混用。

#### 缩放曲线:transformer 到底为什么输

两个架构各在 10 / 25 / 50 / 100% 的训练窗口上跑,子采样在整个训练时期上均匀铺开,
每个点 3 个种子。风电:

| 训练窗口数 | LSTM | PatchTST |
|---:|---|---|
| 1,674 | 832.30 | **773.11** —— 好 7.1% |
| 4,185 | **744.96** | 754.36 |
| 8,371 | **715.67** | 742.15 |
| 16,743 | **699.95** | 724.28 —— 差 3.5%,区间不相交 |

**两条曲线是交叉的。** 光伏出现同样的交叉(1709 窗时 PatchTST 好 7.4%,17094 窗时
差 10.2%);负荷则是 PatchTST 每一档都赢,但优势从 16.2% 单调收窄到 4.1%。

机制是**斜率**,不是**质量**。从 10% 那个点到 100% 那个点,LSTM 改善了 **15.9%**
(风电)、**20.4%**(光伏)、**21.1%**(负荷);PatchTST 只改善 6.3%、5.2%、9.8%
——少 2.2 到 3.9 倍。**PatchTST 到大约四千窗就不再进步,而 LSTM 到一万七千窗还在
往下走。**

所以结论不是"transformer 是更差的模型"——在 1674 窗上,它三个目标全赢:

> 两个架构的差别与其说在**好坏**,不如说在**各自在哪里停止进步**;而这份数据的
> 规模,恰好越过了 PatchTST 的停止点,又还没到 LSTM 的。

![样本量缩放曲线:测试 MAE vs 训练窗口数,两个架构,3 个种子的中位数与最小–最大带](reports/figures/scaling_curve.png)

横轴数的是**窗口数,不是信息量**:满密度下每 2 小时开一个窗,而上下文是 24 小时,
所以相邻两窗有 92% 是重叠的。这条曲线量的是**把 2020-07 → 2024-07 这段时期采样得
更密**,不是"更多年份"——曲线走平只说明继续加密不再有收益,不说明再多数据也没用。

**这条曲线纠正了一个说法。** Phase 0 量到「训练时期扩 5.4 倍,风电 MAE 只动
0.08%」,此后一直被引用成"风电是信息受限,不是样本受限"。而这条曲线在相近的数据
量范围上量出 **−15.9%**。两者并不冲突:**Phase 0 那次 Elia 的日前预报在输入里,
这条曲线完全没有 TSO 输入。** 有 Elia 预报时,多给历史没用——预报已经把要从历史里
挖的东西直接给了;拿掉它,更多窗口就大有用处。

这在结构上和本项目的招牌结论是同一句话——**一份资源值多少,取决于输入里还有什么
别的**——只不过之前说的是气象预报,现在对训练数据同样成立。

</details>

### 已知局限

<details>
<summary>展开完整分析</summary>

- **区间校准不好,而合规提前量让它更差。** *coverage_80* 指真值落进模型 80%
  预测区间的比例,理想值是 0.80,偏低说明区间太窄。独立预测线 NWP 模型的 3 种子
  中位数:风电 0.773(24 小时提前量)→ 0.722(48 小时);光伏白天覆盖率
  0.762 → 0.680(仅种子 42);负荷 0.612 → 0.619。点预测可用;预测区间目前还
  不可信。
- **光伏只看白天覆盖率。** 夜间光伏恒为零,几乎任何区间都能"覆盖"一个零真值,
  全时段数字(这里是 0.896–0.919)会把校准水平夸大约 15 个百分点。本 README 中
  光伏的覆盖率一律指白天。
- **测试集只有一个季节。** 2024 年 11–12 月,721 个窗口。本项目每一个预测数字
  描述的都是深秋/冬季的表现;这里没有任何证据支持关于夏季的断言,而在不动冻结
  划分的前提下,季节间对比也无从做起。
- **下面三方对比里的调度与强化学习结果用的是最初的单年 LSTM 预测**(这个标签只管那一节;"精确求解器表达不了的物理"一节里的策略是对着当前预测器重训的,不带这个错配)。 更新的预测模型后来
  作为不同的输入档位喂进了同一套调度(见"预测精度对调度值多少钱?"一节):在
  实际成本上它们与原 LSTM 无法区分,所以就算用它们重跑已发表的三方对比,结论
  也不会有实质变化。
- 独立预测器的风电误差约为 Elia 的 1.85 倍(341.62 vs 185.08)。诚实的表述不是
  它赢了 TSO——它没有——而是它**不使用 Elia 的任何输出**:只用公开气象数据和
  自己的历史。

![负荷的日前分位数预测](reports/figures/forecast_load_lstm.png)

---

</details>

## 日前多目标调度(NSGA-III:成本 / CO₂ / 电网峰值)

<details>
<summary>展开完整分析</summary>

> **注意**:本节及下一节的数字,是用**单年训练**的 LSTM 预测算出来的(即
> `models/*_lstm/`,而非改进后的 `*_lstm_multiyear`),并按发表时的原样保留。
> "预测变准到底值多少钱"这个问题后来被**实测**了——见下文"预测精度对调度值多少
> 钱?"一节;简短的回答是:在成本上几乎一文不值。

全国尺度的预测被**降尺度**到一个假想微电网(峰值负荷 4 MW、风电装机 2 MW、光伏
装机 3 MW;缩放因子由各序列的年最大值推出,定义在 `configs/system/default.yaml`)。

对给定的一天(96 × 15 分钟),在三个目标上求解日前 Pareto 前沿:**运行成本 /
CO₂ 排放 / 电网峰值功率**。决策变量是燃气轮机和电池的逐步出力,
`x = [P_mt(96), P_bat(96)]`(`P_bat > 0` 放电,`< 0` 充电);**电网联络线功率是
功率平衡的松弛量,永远不进决策向量**。SoC 上下限、终端 SoC(日内能量中性)、
联络线 ±3 MW、轮机爬坡 ±0.5 MW/步,全部进入 pymoo 的**约束向量 G**,而不是折进
惩罚项。

**目标是可插拔的**:每个目标是一个纯函数(`src/microgrid/optimize/objectives.py`),
由 `configs/optimize/default.yaml` 里的 `objectives: [cost, co2, peak_grid]` 选中;
pymoo 问题的 `n_obj` 就是这个列表的长度。**删掉一项就得到一个合法的低维问题,零
代码改动**(`optimize.objectives=[cost,co2]` 退化为两目标)。设备、成本、排放因子
全部由 `system.yaml` 驱动:轮机的二次燃料成本 + 排放因子、电池的非对称充放电效率 +
吞吐量退化成本、分时电价买卖、碳排只计**进口**电量;`peak_grid = max_t |P_grid(t)|`
(削峰,缓解并网点压力——和钱、碳都正交,所以值得单独占一个维度)。

**为什么是三个目标?** NSGA-III 的核心是 Das–Dennis **参考方向**:它们均匀铺满目标
单纯形,并在环境选择中用参考点维持 **≥3 维**下的前沿分布——这正是它相对 NSGA-II
的价值所在。两个目标时拥挤距离(NSGA-II)就够了,NSGA-III 没有优势。因此本项目把
三目标(成本/CO₂/峰值)作为主场景。参考方向的密度随目标数自适应
(`ref_partitions` 按目标数配置;三目标默认 `p=12` → 91 个方向)。为了让种群逃出
终端 SoC 等式约束定义的那层很薄的可行流形,还加了**能量中性修复算子**(把充放电
能量按比例缩放到平衡)和启发式热启动,并用一个外部存档收集整个进化过程中出现过的
可行非支配解。

最后由**熵权 TOPSIS** 选出折中点:每个目标先在**当前前沿上**做 min-max 归一化再算
熵权(这可以避免成本这类"基线绝对值大、相对变化小"的目标被误判为"近似常数"而权重
塌缩);方法自然推广到 m 个目标。**膝点**(到前沿两端点连线的最大垂距)只在二维时
有清晰几何意义,所以只在两目标运行时报告,并在 `solution.json` 中注明。完整的
`python scripts/optimize_dispatch.py optimize.day=2024-11-15` 在 CPU 上约 15 秒。

对 2024-11-15(风/光/负荷取 LSTM 中位数预测):前沿含 **650 个非支配解**,成本约
7.3k–8.0k EUR/日,CO₂ 21–29 t/日,电网峰值 1.6–3.0 MW,呈现清晰的权衡(越便宜 ⇒
碳越多、峰值越高)。归一化后的熵权是成本 0.40 / CO₂ 0.31 / 峰值 0.28(量级相当,
权重较均衡),TOPSIS 选出一个**内部折中点:≈ 7396 EUR、≈ 25.9 tCO₂、≈ 2.04 MW
电网峰值**(下图中的红色星标)。

![日前 Pareto 前沿(3D 散点 + 三个两两投影;颜色 = 第三个目标;红星 = 熵权 TOPSIS 选点)](reports/figures/dispatch_pareto.png)

![选定的调度方案:分层供需 + 分时电价带 + SoC 曲线](reports/figures/dispatch_schedule.png)

> **关于净上网**:缩放后风电 + 光伏装机(2 + 3 = 5 MW)超过峰值负荷(4 MW),
> 所以高渗透率的日子应该出现向电网净上网(售电价 = 0.4 × 购电价、无碳排信用、
> 联络线限 ±3 MW——全部已实现并有单元测试)。但 11–12 月测试窗口是冬季,光伏近乎
> 为零:实测数据里可再生出力从未在任何一步超过负荷(全年只有约 0.85 MW 的峰值
> 余量),因此调度全程由购电主导。缩放参数**没有**为了制造或规避上网而调整;
> 上网路径会在高光照的夏季自然触发。

</details>

## 强化学习调度策略(SAC,闭环)vs NSGA-III 与规则基线

日前调度被重述为一个**序贯决策**问题:一天 96 × 15 分钟是一个 episode;每一步
智能体输出轮机和电池功率 `[P_mt, P_bat]`(动作 ∈ [-1,1],仿射映射到设备边界);
电网联络线仍然是功率平衡的**派生松弛量**。

<details>
<summary>展开完整分析</summary>

- **环境**(`src/microgrid/rl/env.py`,通过官方 `gymnasium` `env_checker`):物理
  **完全复用** `system.py`——为闭环补充了逐步原语(`soc_step` / `fuel_cost_step` /…),
  并用单元测试断言"逐步求和 == 原来的整日向量化函数",即环境**不引入任何新物理**
  (物理的定义只有一处)。**可行性靠投影而非惩罚**:动作先被裁剪进爬坡可行区间
  (P_mt)和 SoC 可行区间(P_bat),投影量作为诊断记录下来。观测(全部归一化)
  包含 SoC、日内步序的正弦编码、当前实测风/光/负荷、未来 2 小时的 LSTM 中位数
  预测、当前和下一步购电价、以及剩余步数比例。
- **奖励**:逐步的 `-(Δ成本 + 碳价·ΔCO₂)/scale` 累加,加上终端的
  `-(w_soc·|SoC_T−SoC_0| + w_peak·电网峰值)`——这样三个对比指标(成本/CO₂/峰值)
  都对训练施加压力。**一个非平凡的调参教训**:`w_soc` 必须**大于**把电池初始电量
  放光所带来的套利收益(放空一次约 266 EUR),否则策略会理性地在日终把电池清空以
  压低成本——这对能量中性的 NSGA / 规则基线是不公平的作弊(症状:`soc_dev` 卡在
  0.35)。把 `w_soc` 从 500 提到 1500 后恢复近似能量中性(`soc_dev ≈ 0.03`)。
  **这条教训还有后半段,是后来才发现的**(见"精确求解器表达不了的物理"一节):
  一个大到足以吓住策略的终端惩罚,终究还是个**软**项,它顶不住一个**硬**的逐步
  约束。等联络线被投影硬约束住之后,同一套奖励又把库存电量推了出去——修正器为了
  削减进口去放电池,而目标函数里的惩罚撤销不了投影已经做出的动作。**软塑形和硬
  可行性不是一回事**,可下发的控制器要的是后者。
- **SAC**(Soft Actor-Critic,一种面向连续动作的 off-policy 强化学习算法,最大化
  回报加策略熵以维持探索;`stable-baselines3` 实现)在预测训练期(1–9 月)训练,
  10 月验证,**在最终对比前从不接触** 11–12 月。训练是**限时可续**的(保存回放
  缓冲和 checkpoint,学习曲线增量落盘),在 CPU 上约 13 万步收敛;验证成本
  5017 → 4826 EUR。PPO 是有文档的备选开关(`rl=ppo`)。

**三方对比**(`scripts/compare_dispatch.py`,61 个测试日,11–12 月):三种方法拿到
**同一份 LSTM 中位数预测**,并通过**同一条物理路径**(`rollout.simulate`)对**实测
真值**执行——NSGA-III+TOPSIS 每天重新优化(全预算,约 10 秒/天)后**开环**执行;
RL 策略**闭环**滚动(边观测真值边决策);规则基线闭环。

| 方法 | 实际成本 (EUR) | CO₂ (t) | 电网峰值 (MW) | 终端 SoC 偏差 | 联络线越限 (步/天) | 决策延迟 |
|------|:---:|:---:|:---:|:---:|:---:|:---:|
| 规则基线 | 5317 | **16.9** | 2.97 | 0.113 | 4.6 | 0.04 ms/步 |
| NSGA-III+TOPSIS | 5456 | 18.6 | **1.90** | **0.00** | **0.0** | 10.3 s/天(求解) |
| **RL (SAC)** | **5220** | 20.4 | 2.57 | 0.05 | 1.6 | 0.37 ms/步 |

> **成本差异需要配对统计,不能只看均值**:单日成本的日间波动极大(三种方法都在
> σ ≈ ±1700 EUR 量级),远超方法均值之间约 200 EUR 的差距——只比均值无法确立
> "谁更便宜"。把方法**在同一天上配对**再做差,可以把日效应消掉:**RL vs 规则基线**
> −98 ± **212** EUR/天,RL 在 61 天中的 **72%** 更便宜;**RL vs NSGA** −236 ± 181
> EUR/天,**87%** 的日子更便宜;NSGA vs 规则基线 +138 ± 115 EUR/天(NSGA 只在 8%
> 的日子更便宜)。配对后的 σ(±180–212)远小于单方法的日间波动(±1700),所以
> RL 的成本优势是统计上站得住的,而不是被方差淹没的噪声。

![三方对比:成本 / CO₂ / 峰值 / 终端 SoC 偏差(均值 ± 标准差,61 天)](reports/figures/dispatch_comparison_bars.png)

![预测误差鲁棒性:实际成本 vs 误差放大系数 f(f = 0 为原始预测;每点是 12 天 × 5 个噪声种子的平均)](reports/figures/dispatch_robustness.png)

**诚实的结论是:没有方法全面占优,三者有清晰的分工。**

- **RL 最便宜、最快、对预测误差最鲁棒**:平均实际成本比规则基线低 1.8%、比 NSGA
  折中点低 4.3%,配对到同一天后分别在 **72% / 87%** 的日子更便宜;训练完成后单次
  决策只要 0.37 ms,可支撑实时闭环;把预测误差放大 0→3 倍(上图右),RL 的成本
  几乎不动(约 6000 EUR,最低且最平),因为它闭环观测真值而不依赖离线计划。
  **代价**:CO₂ 最高(碳价只设了 30 EUR/t,奖励因此偏向省钱)、黑箱、需要训练。
- **NSGA-III 的硬约束保证最强、峰值最优**:它显式优化整日 Pareto 前沿,终端 SoC
  精确归零、联络线零越限、电网峰值最低(1.90 MW)——一份可审计的日前离线计划。
  **代价**:每天约 10 秒求解,且**开环**执行——预测越差它越吃亏(蓝色曲线随误差
  单调上升),总成本最高。
- **规则基线 CO₂ 最低、免训练、可解释**,但削峰最差(2.97 MW,逼近联络线限值)、
  终端 SoC 漂移最大、越限最多;因为它完全不看预测,鲁棒性曲线是一条水平线。

一句话:**要离线且有硬约束保证 → NSGA-III;要在线实时且抗预测误差 → RL;要一条
可解释的最低保障 → 规则基线。** 价值不在"RL 赢了",而在三者在同一套物理引擎、
同一份预测下的一次诚实、可复现的对比。

</details>

## 预测精度对调度值多少钱?(预测价值传导函数)

上面所有结果都把预测当成给定的输入。这一节量的是反过来的问题:如果预测更准——
甚至完全准确——调度实际能赚到什么?完整记录在
[docs/experiments/08-forecast-value-log.md](docs/experiments/08-forecast-value-log.md)
(其 §11 是综合结论);机器可读的汇总在 `models/comparison/block_b/`。

<details>
<summary>展开完整分析</summary>

**方法。** 让同一套 NSGA-III 调度,在同样的 61 个冬季测试日上,吃进质量受控的
各档预测。一个合成旋钮是**残差缩放**:逐日把真实预测误差按系数 γ 缩放——γ=0
是完美预见(直接把实测序列当预测用,只作上界、不算模型成绩),γ=1 是现役预测,
γ=2 把真实误差放大一倍、但保留它逐小时的时间形状。上文的白噪声扫描保留为第二条
单独标注的轴。在这两条合成轴之外,再放四个**真实预测档位**——Elia 官方日前预报、
独立 NWP 预测器、独立无 NWP 模型、季节持续性("明天 = 昨天同一时刻")——横坐标
一律用**恰好这 61 天上重新实测的 MAE**。由于遗传优化器自身的随机种子也会挪动
答案,**每个点都跑三个优化器种子**,只有三种子最小–最大区间不重叠的差异才算数;
实测的种子噪声在名义预测处是 **28.46 EUR/天**。(这批数字全部产自同一台机器;
上文任务 04 的表是另一台机器上的已发表记录,两者永远不进同一张表——实测过,
同种子只换 CPU 就能把 NSGA-III 均值挪动 0.092%,约为整个白噪声效应的五分之一。)

**传导函数**(61 个 2024 年 11–12 月测试日、单一系统配置、确定性的分时电价):

- **完美预见在成本上约值 0 EUR/天。** 把现役预测换成实测真值,成本中位数反而
  **上移** +17.94 EUR/天,落在 28.46 EUR/天的优化器噪声以内。唯一穿出噪声的
  通道是联络线峰值:−0.033 MW,区间不相交。
- **反方向,把预测变差,则两头都有实测的代价。** 真实误差放大一倍:
  +24.67 EUR/天、峰值 +0.097 MW,区间均不相交;白噪声放大三倍:
  +40.64 EUR/天(+0.65%)、峰值 +0.219 MW(+10.6%)。
- **成本给误差的"结构"定价,峰值给误差的"大小"定价。** 在相同的净负荷 MAE 处,
  逐小时相关的真实误差约合 560 EUR/天/每 MW MAE,而白噪声只有约 220——差 2.5
  倍,区间不相交;两条峰值曲线却几乎重合。单一 MAE 标量做横轴,对峰值够用,
  对成本不够。
- **真实档位里,只有完全不做预测才赔钱。** 季节持续性的 MAE 是现役预测的 3.7
  倍,它是唯一在成本上区间不相交的档位(+36.74 EUR/天),也是唯一让计划蹭到
  ±3 MW 联络线限值的档位;Elia 日前预报和两个独立模型在成本上都与现役 LSTM
  无法区分。从"不做预测"到现役预测器的整段跨度,约值 37 EUR/天(实际成本的
  0.7%)和约 0.14 MW 峰值。

一句话:**在这套配置里,从现役预测走到完美预测,至多值约 0 EUR/天加 0.033 MW
联络线峰值——预测能买到的东西,大部分早已被任何一个像样的预测器赚走,而且落在
峰值和联络线合规上,不落在电费单上。** 机制是量出来的,不是猜的:电价是固定的
逐小时查表,套利排程根本不需要预测;约 0.15 MW 的净负荷误差在每个执行器面前都
很小(轮机爬坡 0.5 MW/步、电池 ±1 MW、联络线 ±3 MW)。这正是路线图事先定价过
的那个负结果——只是上界从"假设"变成了"实测"。

![成本与联络线峰值 vs 实测净负荷 MAE——残差缩放与白噪声两种机制,三个优化器种子](reports/figures/mae_axis_mechanisms.png)

![真实预测档位按各自实测的 61 天 MAE 放到合成曲线上](reports/figures/forecast_value_anchors.png)

一个方法论脚注:只用单个优化器种子时,白噪声成本曲线是非单调的(f=3 落在 f=2
之下——已发表的任务 04 曲线也有同样的倒挂),三种子中位数曲线则是单调的。本项目
在预测侧确立的 ≥3 种子协议,在调度侧同样改变了一条曲线的形状。

</details>

## 启发式算法离真正的最优解有多远?(MILP 最优性差距)

任务 08 问的是"预测更准值多少钱",顺理成章的下一问是:"优化器更强值多少钱?"
完整记录在
[docs/experiments/09-milp-gap-log.md](docs/experiments/09-milp-gap-log.md)
(其 §5 是综合结论);机器可读的汇总在 `models/comparison/block_c/`。

<details>
<summary>展开完整分析</summary>

**方法。** 对这套配置而言,NSGA-III 搜索的那个日前规划问题其实可以**精确求解**:
目标和约束里的每一项都是凸的、都能写进线性规划(LP——目标和约束全部为决策变量
线性函数的优化问题,求解器能给出**可证明的**全局最优)。唯一真正的非线性项——
轮机的二次燃料曲线——用切线做下估计,因此 LP 的最优值是真实最优值的一个**带证明
的下界**。方向选得很稳妥:下界只可能把启发式的差距**说大**,绝不会说小。求解器
是 SciPy 自带的 HiGHS(不新增依赖;每天中位数 22.1 毫秒,对比 NSGA-III 的
3.49 秒)。线性模型与真实问题的等价性逐项做了单元测试——目标函数、每一行约束、
变量上下界(这一块是变异测试暴露出没有测试覆盖之后补上的),还有一个对采样可行
方案的支配性测试。每次求解都携带自检证书;上下界把真实最优值夹在至多
0.054 EUR/天的窗口里。整数变量最终一个都不需要(轮机常开,不存在启停决策)。
所有差距都是**计划对计划**:两边用同一个成本函数、在同一份预测上打分;实际执行
成本从不进入。

**差距本身(61 个冬季测试日,三个优化器种子**,报中位数附跨种子最小–最大区间;
噪声底——计划成本的优化器种子散布——只有约 19–30 EUR/天宽):

- 实际下发的 NSGA-III+TOPSIS 方案比确定性最优解**贵 15.1% [15.0, 15.4]**:
  713.70 EUR/天 [702.32, 738.77]。
- 再解一次 LP、把 CO₂ 和峰值天花板压在下发方案自己的取值上,就能把这段超额
  **精确拆开**(加法恒等式在代码里逐日断言):**452.74 EUR/天 [449.26, 457.69]
  (9.0%)是优化器没找到**同等 CO₂、同等峰值下最便宜的方案,
  **237.43 EUR/天 [222.31, 246.71](5.0%)是三目标折中本身的价格**——大约
  三分之二靠搜得更好可以拿回来,三分之一是项目自己选的权衡的代价,多少算力都
  换不回来。
- 前沿上最便宜的点(严格意义上的最优性差距)高出下界
  646.94 EUR/天 [636.29, 649.20],即 13.0%,61 天全部为正,三个种子的最差单日
  都是 2024-11-19。

**必须和头条写在同一口气里的但书。** 那个成本最优解不是一个可以直接照单执行的
方案:它在 61 天中的 **37 天**把联络线顶死在 3.0 MW 限值上(平均峰值 2.7186 MW,
对比下发方案的 1.8160),CO₂ 也更高(21.42 对 18.93 t/天)。这个规划问题既不给
预测误差定价、也不给鲁棒性定价——而 NSGA-III 的方案实际执行时是每天 0.00 次
联络线越限,对比规则基线的 4.59 和 RL 的 1.64(08 日志 §4.1)。**所以这份差距
里有一部分,买的其实是目标函数不计价的安全余量。** 这部分在碰到真实数据后还剩
多少,后来**实测**了——见下文"可证明的最优解,拿去执行还站得住吗?"。差距的
量级足以立项的 NSGA-III 搜索预算扫描,仍是已记录、未启动的后续。

LP 在这里是**量具,不是替代调度器**——原因不在 Pareto 前沿(对 CO₂/峰值天花板
做 ε-约束扫描,几秒钟也能扫出一条前沿),而在**模型类别的边界**:往物理模型里
加启停决策、随 SoC 变化的效率、或任何非凸项,LP 的整套构造立即失效,而 NSGA-III
一行代码都不用改照常运行。最后给读者一条护栏:计划侧的下界(4780.15 EUR/天,
算在预测上)和实际执行侧的 NSGA-III 成本(5442.4993 EUR/天,对实测执行)分属
预测/执行边界的两侧——**两者之差不是节省,永远不许去算。**

</details>

## 可证明的最优解,拿去执行还站得住吗?(LP 方案执行检验)

任务 09 量出了下发方案离规划问题最优解有多远,并附上了一条自己刻意不测的但书:
差距里可能有一部分买的是目标函数不计价的联络线安全余量。本任务就给这条但书定价。
完整记录在
[docs/experiments/11-lp-execution-log.md](docs/experiments/11-lp-execution-log.md)
(其 §5 是综合结论);机器可读的汇总在 `models/comparison/block_d/`。

<details>
<summary>展开完整分析</summary>

**方法与口径。** 两份 LP 调度方案——不加约束的成本最优解,和 ε-约束解(把 CO₂
和峰值天花板压在下发方案自己计划值上的最便宜方案)——都**开环重放到实测数据上**,
走的是给其他所有方法打分的同一个仿真器,同样的 61 个 2024 年 11–12 月测试日,
三个优化器种子。全部数字都是实测对实测,任何表里都不出现计划成本。越限按两个
阈值分别计数(原始 > 0 与实质 > 1e-6 MW,后者是求解器的可行性容差),因为 61 份
LP 方案里有 32 份的**计划**峰值高出限值至多 2.3e-7 MW——那是求解器容差,不是
物理;实际执行下来两套计数处处相等,于是这个假象是被**量出来不存在**,而不是
被假设掉。重放本身还是一次免费的物理自检:仿真器对不可行请求的投影量在全部
183 个条目上都停在浮点噪声(1e-15 MW),说明 LP 模型和执行物理是一致的。

> 把 LP 求出的成本最优调度方案送到实测数据上开环执行,它每天花 **4857.23 欧元**,
> 比实际下发的 NSGA-III 方案便宜 575–603 欧元/天,在 61 天里天天更便宜——**但它
> 在其中 33 天撞破了 3 MW 联络线上限,平均每天 4.15 步,相当于那个完全不看预测的
> 规则基线的九成,而下发方案一次都没有撞。** 把同一个求解器约束在下发方案自己的
> 计划 CO2 与峰值天花板之下,它每天花 5036–5066 欧元,仍然便宜 383–396 欧元/天、
> 仍然 61 天全胜,**而越限只剩 0–2 天**。这两者之间的 179–209 欧元/天,就是三目标
> 折中在执行侧的价钱,它买下的正是那 33 个越限日里的 31 个;剩下的 383–396 欧元/天
> 是优化器没搜到的部分,拿这笔钱不需要动用任何联络线余量。

头条背后的四条发现,各带各的口径:

- **"三分之二是优化器缺口"的拆分在执行侧几乎原样成立。** 执行侧(所有项都是
  实测、对同一份实测数据)LP 优势里优化器缺口的占比是三个种子下的 65–69%;
  任务 09 在规划侧(所有项都是计划、算在同一份预测上)量出的同一占比是 63%。
  被比较的是这两个比值,底下的数字从不跨越预测/执行边界。
- **越限恰好落在方案没有余量的那些天。** 这是预先登记、再打分的预期:LP 方案把
  联络线顶死在 3.0 MW 的那 37 天里,执行时越限的有 31 天;没顶死的 24 天里只有
  2 天。
- **一处系统性的小偏差,给出上界但不做修正。** 两份 LP 方案每天收盘时都把电池
  放到终端 SoC 容差的下缘(亏 0.05 MWh——存着的能量就是钱,成本最优解会把终端
  容差花光),而下发方案每天恰好归零。按每天自己的最高购电价折算,这最多值
  10.00 欧元/天——在 28.46 欧元/天的优化器种子噪声底以内,远小于 575–603 或
  383–396 欧元/天的差距,解释不了任何头条数字。没有任何成本因此被扣减。
- **接下来开什么门,以及门槛在哪。** 这些结果触发了预留的联络线余量扫描(把 LP
  的联络线上限逐步压低,找到实际越限归零的那一档,并报出这份余量的价钱)——但
  ε 方案已经示范了约 390 欧元/天的实测收益、只越限 0–2 天,所以这项扫描和早已
  记录在案的 NSGA-III 搜索预算扫描,如今的靶子都是实测的约 390 欧元/天,而不是
  任务 09 计划侧的 453。(这项扫描此后已经跑完,而且跨过了这道门槛——见下一节。)

</details>

## 一个静态数字,能不能让最优方案变得可下发?(联络线余量)

任务 11 收官时,项目里没有一份真正能下发的 LP 方案:成本最优解在 61 天里的
33 天撞破联络线上限;能修好这一点的 ε-约束方案,天花板抄的是当天、当种子的
NSGA-III/TOPSIS 方案——它的关键路径上蹲着一个每天 3.49 秒的启发式算法,离开
后者它根本无法存在。本任务问的是:**一个静态数字**能不能干同样的活——只在
*规划器*的联络线上限里减去一个余量 δ(LP 按 3.0 − δ MW 做计划),而物理模型和
越限判据对所有方案一律保持 3.0 MW 不动。完整记录在
[docs/experiments/12-tie-margin-log.md](docs/experiments/12-tie-margin-log.md)
(其 §5 是综合结论);机器可读的汇总在 `models/comparison/block_e/`。

<details>
<summary>展开完整分析</summary>

**方法与口径。** 六档余量 δ ∈ {0(复现组)、0.05、0.10、0.20、0.35、0.50} MW,
每一档都是在名义预测上求解的 LP 方案,开环重放到实测数据上,走给其他所有方法
打分的同一个仿真器——同样的 61 个 2024 年 11–12 月测试日,三个优化器种子,
全程实测对实测。余量方案是确定性的、无种子的:它们的种子不变性由运行内检查
逐日**证明**而不是抽样,因此每档只报一次,从不报种子区间。在做任何比较之前,
这一批先把任务 11 的全部五个对照组对着已发表的 block_d 记录逐项复现(9150 个
指标格全部浮点相等),δ = 0 复现组则在 61 天里逐位复现了不加约束的成本最优解。

> 只把**规划器**的联络线上限收紧一个静态的 **δ = 0.35 MW**,物理和判据仍停在
> 3.0 MW,就得到本项目第一份既可下发、又不依赖任何启发式的 LP 方案:**61 天
> 零越限日**,实花 **4862.74 欧元/天** ——在全部三个优化器种子下都比 ε-约束
> 方案便宜 **173.79–203.51 欧元/天**,比实际下发的 NSGA-III 方案低 569–598
> 欧元/天;关键路径上没有启发式、没有优化器种子,每天只要一次 22.1 毫秒的求解。
> 这份余量本身的价钱,对照不加约束的成本最优解只有 **5.51 欧元/天** ——而三目标
> 折中为买掉同样那 33 个越限日,收的是 179–209 欧元/天。

完整曲线如下——曲线本身才是交付物,输掉的档位留在表里(实测成本旁边永远带着
越限列,这是全项目的规矩):

| δ (MW) | 实测成本(欧元/天,61 天均值) | 越限步数/天 | 越限天数 |
|---:|---:|---:|---:|
| 0.00 | 4857.2320 | 4.1475 | 33 / 61 |
| 0.05 | 4857.7261 | 3.0492 | 28 / 61 |
| 0.10 | 4858.2718 | 1.6393 | 20 / 61 |
| 0.20 | 4859.5461 | 0.2623 | 6 / 61 |
| **0.35** | **4862.7420** | **0.0000** | **0 / 61** |
| 0.50 | 4867.9800 | 0.0000 | 0 / 61 |

头条背后的三条发现:

- **"可执行性"只是折中价里最便宜的那一小份。** ε 方案付 179–209 欧元/天,
  换来 0–2 个越限日;余量方案付 5.51 欧元/天,换来 0 个。中间差出的 174–204
  欧元/天,买的是 ε 方案**另外两道**天花板:一道余量方案根本不背的 CO₂ 上限,
  和一份比可执行性所需深了 0.80–0.86 MW 的峰值预留(规划对规划:ε 方案自己的
  规划上限跨种子均值 1.79–1.85 MW,余量方案是 2.65 MW;ε 方案那个 ≈ 2.0 MW
  是它的**实测**峰值,在预测/执行边界的另一侧,不是量预留深度的尺子)。一个
  预留的后续(δ × CO₂ 交叉)已被触发,用来把这笔钱拆成这两部分——已定价、
  已记录,未开跑。
- **拐点落在超调量说它会在的地方。** 开跑前的审计量出不加约束方案的最大单步
  超调是 0.2753 MW;0.35 正是网格里高于它的最小档位。四条预先登记的预期
  (拐点位置、赢过 ε 方案、成本与越限两条曲线单调、处处可行)全部成立。结果
  对 δ 并不敏感:就算越过拐点取到 δ = 0.50,仍比 ε 方案便宜 168+ 欧元/天。
- **价格曲线之所以平缓,是因为余量并不是天天都起作用**(整个网格上真正绑住
  计划的是 61 天中的 28–38 天,获胜档 δ = 0.35 是 35 天):其余的日子方案本来
  就不想要那份余量,预留它分文不花。

这就是滚动时域控制器(路线图 C1)必须打败的基线:如果盘中动态纠错连一份每天
5.51 欧元的静态保险费都赢不了,它就配不上自己的复杂度——这道杠是按构造可证伪
的。

</details>

## 精确求解器表达不了的物理 —— 以及一个可下发的学习控制器

上面每一个调度结果都藏着同一个前提:最优性差距那一节里的确定性 LP 之所以成立,
是因为 `configs/system/default.yaml` 里恰好写着那些值,而不是因为微电网这件事本身。
`milp.py` 把电池效率编码成**两个标量系数**
(`coef_pd, coef_pc = dt/eta_discharge, -dt*eta_charge`)。一旦效率随荷电状态变化,
这两个系数就不存在了:荷电那几行变成双线性、非凸,而救活二次燃料曲线的切线技巧也
迁移不过来——它需要在单个变量上凸,而荷电的约束是双向的。**精确求解器在这里不是
变慢,是失效**。于是没有可证明的最优解可比,学习策略也就从"对抗一张证书"变成了
"对抗一个启发式搜索"。

<details>
<summary>展开完整分析</summary>

`configs/system/soc_efficiency.yaml` 就是那个模型:
`eta_chg(s) = eta_charge·(1 − k·s)`、`eta_dis(s) = eta_discharge·(1 − k·(1−s))`,
两侧 `k = 0.10`,在每一步**进入时**的荷电上取值。它通过 defaults 列表**继承**
`default.yaml` 而不是重抄一遍,并且 `k = 0` 时精确退化成今天的两个常数——那个退化
情形就是回归测试。NSGA-III 和强化学习环境不用改任何东西就跟着新物理走,因为两者
都从 `optimize/system.py` 读物理;唯独 LP 跟不了。

**学习控制器要变得可下发,需要两条约束被真正执行,而它们当时一条都没有。**
`constraint_vector` 里有五条约束。强化学习环境硬投影了其中三条(轮机爬坡,以及靠
闭式可行窗口守住的荷电上下限),另外两条交给了奖励塑形——而联络线限值其实只是被
**测量**了一下,既没投影也没进奖励。所以策略破限,61 天里破了 21–32 天,原因很简单:
它的训练信号和动作映射里,从来没有任何东西说过不许破。

现在这两条也享受和另外三条一样的待遇:一个闭式的逐步窗口,在物理生效之前作用到
请求上。联络线限值是对**两个设定点之和**的一条带,因为 `P_grid = net − P_mt − P_bat`。
末端荷电虽然是横跨全天的约束,但它同样有逐步窗口——在剩余步数里 `e_init` 仍然
够得着的那些库存能量,一天早段很宽,最后一步收缩成容差本身。**每步把状态保持在带内,
就是归纳本身**;这就是递归可行性,在这里能写成闭式,是因为每步充放上限是常数。
两者都挂在默认关闭的配置开关后面,所以上面每一个已发布的结果一个比特都没变。

**新物理上的结果**(61 个 2024 年 11–12 月测试日,全部对着实测量、走同一条共享执行
路径;NSGA-III 三个优化器种子,策略三个训练种子;策略是对着当前预测器重训的)。
重新测得的噪声地板:**45.86 EUR/天**。

| 方法 | 实现成本(EUR/天) | 联络线越限 | 末端荷电超容差天数 | 电网峰值(MW) |
|---|:---:|:---:|:---:|:---:|
| 规则基线 | 5347.57 | 38 / 61 天 | 61 / 61 | 2.97 |
| NSGA-III+TOPSIS | 5469.06 [5441.36, 5487.22] | **0 / 61** | **0 / 61** | **1.95** |
| 强化学习,未投影 | 5187.80 | 21–32 / 61 天 | 23–53 / 61 | 2.73–2.84 |
| **强化学习,两条约束都投影** | **5215.32** [5209.61, 5233.26] | **0 / 61** | **0 / 61** | 2.55 |

> 这些数字描述的是随荷电变化的物理,**不可以**与本文档任何其它地方的数字相比——
> 那些描述的是常数效率模型。两者是不同的问题,混在一起会制造出并不存在的差异。

**变得可下发的代价:27.52 EUR/天,落在 45.86 EUR/天的噪声地板之内**,也就是说在这个
测量的分辨率下,它和"免费"区分不开。控制器保住了对 NSGA-III 的 **253.74 EUR/天**
领先,三种子区间不相交——是它在任何约束被执行之前所握有优势的 90%。

这个递进里有三件事不在预期之内,而它们才是真正的发现:

- **执行第一条约束,把第二条弄坏了。** 只投影联络线时越限归零,末端荷电不达标反而
  从 23–53 天涨到 53–60 天(共 61 天)——机理很直接:削减进口意味着抬高
  `P_mt + P_bat`,而电池是这个和里便宜的那一半。**逐条修补不是可加的。**
- **执行第二条反而让控制器变便宜了** —— 5234.37 降到 5215.32。一个必须把库存还回去
  的策略,没法早早把电花掉、再在晚高峰电价上买回来。
- **训练种子的离散度塌缩了** —— 从 106.48 EUR/天降到 23.66,从 2.3 倍噪声地板降到
  0.5 倍。可行集里被构造性保证的部分越多,结果里取决于抽到哪个种子的部分就越少。
  对一个控制器来说,这个性质和均值一样值钱。

**一条必须写下来的保留意见,因为它是系统性的。** 策略在 61 天里每一天都正好差
**0.05 MWh** —— 末端容差的额度用满,方向是放空,三个种子都一样,而 NSGA-III 是
0.0000。它合规,投影也是照章办事:在容差带以内,放电就是免费能量。折算约 6 EUR/天
的未付费能量,不改变任何判断,但"每天要补 0.05 MWh"的控制器和不需要补的控制器,
在运营上是两回事。把投影瞄准 `e_init` 正中而不是容差边缘就能消掉;**这一点没有实测**,
它是作为一条待办记录下来的,而不是被默认为免费。

**这套方法的边界。** 这些投影是贪心且无记忆的。它们在这里成立,是因为每条约束都有
闭式的逐步窗口——末端那条还是靠一个可达性论证才拿到的。这个结果**不能**说明贪心
投影能对付一条其可行集真正需要提前规划的约束;那种情况的第一个候选是滚动时域控制,
而它现在有了一个实测的理由,不再是靠假设。

**所以这个仓库有两个推荐方法,一个模型一个。** 在常数效率模型上,推荐的是 LP 方案
加 **0.35 MW 静态联络线余量** —— 实现成本 4862.74 EUR/天,0/61 天越限,保险费
5.51 EUR/天(见联络线余量一节)。在随荷电变化的模型上,因为压根没有 LP 可以在上面加
余量,推荐的是**投影后的学习控制器** —— 每一条约束都可下发,而且比唯一同样做到这
一点的方法便宜 253.74 EUR/天。

完整记录:`docs/experiments/15-soc-efficiency-log.md` 和
`docs/experiments/D1-safe-rl-log.md`。

</details>

## SQL 数据层 + 数据 Agent(自然语言查询)

管道的产出(实测、预测、调度实验)原先散落在 parquet/JSON 文件里,现在被装载进一个
**PostgreSQL 关系层**:5 张表、共 1,210,642 行(raw_measurements 578,326 +
forecasts 631,496 + dispatch_results 723 + dispatch_solution 1 +
dispatch_schedule 96)、幂等批量装载(COPY 进临时表 +
`ON CONFLICT DO UPDATE`)、每张表每个字段都有业务 `COMMENT`,外加 8 条带业务结论的
分析查询(`sql/analysis/`)。数据层覆盖 2019-01-01 至 2024-12-31 的完整历史;
缺测即缺行,从不写 NULL(装载器会逐序列报告丢弃行数),而 Elia 的光伏序列
2020-06-30 才开始,跨序列查询必须留意各序列的覆盖范围。

<details>
<summary>展开完整分析</summary>

数据库之上是一个 **LLM 数据 Agent**(`scripts/ask_data.py`):通过
`list_tables / get_schema / run_query` 三个工具,模型自主探索表结构(建表时写的
字段注释同时充当它的语义标注)、编写并执行 SQL、出错后自我纠正,最后用提问所用的
语言给出带数字引用的回答。

```bash
python scripts/ask_data.py --show-trace "2024 年哪个月的风电预测误差最大?"
```

一次真实的带轨迹运行(提问:"LSTM 和 TSO 的风电预测哪个更准?";DeepSeek 后端;
下面是单次运行的完整轨迹):

![第 1 步 探索:list_tables 读表目录,get_schema 读建表时写入的字段注释](reports/figures/agent_demo1.png)

![第 2 步 自我纠正:两次 ROUND(double precision) 报错后它自己加上 ::numeric 转换,随后主动检查两个预测来源的行覆盖](reports/figures/agent_demo2.png)

![第 3 步 修正后的对比:发现 TSO 的 35136 行与 LSTM 的 5856 行不可比,于是改用公共子集——结论与离线评估一致(TSO MAE 185.2 vs LSTM 225.6 MW)](reports/figures/agent_demo3.png)

第 2、3 步**没有任何人工提示**:第一次 LEFT JOIN 得到的 TSO MAE 是 204.5,被全年
数据稀释了;Agent 自己检查了覆盖范围并修正了对比口径。(这段轨迹录制于任务 S3
装载完整历史之前:截图里的行数反映的是当时只有 2024 年数据的数据层——如今 TSO
序列覆盖 2019–2024,这种覆盖范围检查只会更重要,不会更不重要。)

值得一提的是,这个 Agent 独立算出的 185.2 vs 225.6,与上文预测章节的离线诊断
(185.1 vs 225.1)相互印证——两条完全不同的代码路径得到同一个结论。

安全是**双保险**的:一个纯函数 SQL 校验器(只允许单条 SELECT/WITH;拦截写关键字、
多语句注入、`SELECT INTO`、以及会改数据的 CTE)+ 数据库侧的 `READ ONLY` 事务和
语句超时——**模型生成的 SQL 永远不被信任,规则由数据库强制执行**(和唯一键约束
是同一个哲学)。任何 OpenAI 兼容端点都可用(`configs/agent/default.yaml`);
API key 只从环境变量读取。

---

</details>

# 快速开始

```bash
pip install -r requirements.txt
pip install -e .

# 1. 下载 Elia 数据(风 ods031 / 光 ods032 / 负荷 ods001)
#    按自然年分块存到 data/raw/elia/<series>_<year>.csv,可续传:
#    已在磁盘上的年份会跳过,重跑只补缺失的部分。默认范围 2019–2024。
#    只要单年:python scripts/download_data.py data.date_start=2024-01-01
python scripts/download_data.py

# 2. 构建模型就绪的数据集(清洗 → 对齐 → 特征):parquet + 质量报告
python scripts/build_dataset.py

# 3. 生成数据探索图 -> reports/figures/
python scripts/explore_data.py

# 4. 训练日前预测模型(LSTM 基线,CPU 上每个目标约 1 分钟)
python scripts/train_forecast.py forecast.target=load
python scripts/train_forecast.py forecast.target=wind
python scripts/train_forecast.py forecast.target=solar

#    forecast.run_name 给每次运行单独的目录,消融实验之间不会互相覆盖
#    (已完成的运行会因为 DONE 标记而被跳过):
python scripts/train_forecast.py forecast.target=wind \
    forecast.use_tso_forecast_input=false forecast.run_name=wind_lstm_notso

# 4b. 诊断已训练的预测器:分时域 MAE(vs Elia vs 持续法)、零参数偏差修正基线、
#     白天时段的区间覆盖率
#     -> models/<run>/diagnosis_<split>.json + reports/figures/forecast_diagnosis_*.png
python scripts/diagnose_forecast.py forecast.target=wind
python scripts/diagnose_forecast.py forecast.target=wind forecast.diagnose_split=train

# 5. 日前多目标调度(NSGA-III:成本/CO₂/电网峰值;熵权 TOPSIS 选点)
#    -> reports/figures/dispatch_*.png + models/dispatch_<day>/solution.json
python scripts/optimize_dispatch.py optimize.day=2024-11-15
python scripts/optimize_dispatch.py scenario=price_spike       # 命名场景(峰价 ×3)

# 6. 强化学习调度策略(SAC;1–9 月训练 / 10 月验证;限时、可续训)
#    -> models/rl_sac/{best,last}.zip + eval.csv 学习曲线
python scripts/train_rl.py                       # 完整 SAC 训练(CPU 约 2 小时内)
python scripts/train_rl.py rl=ppo                # 备选开关:改用 PPO
python scripts/train_rl.py rl.train.max_seconds=470   # 一个限时切片;重跑即继续

# 7. 三方对比(RL vs NSGA-III+TOPSIS vs 规则基线;11–12 月测试,可续跑)
#    -> models/comparison/comparison.json + reports/figures/dispatch_comparison_*.png
python scripts/compare_dispatch.py

# 8. SQL 层 + 数据 Agent(需要本地 PostgreSQL;连接信息走 PG* 环境变量或 .env)
python scripts/load_to_db.py                     # 建表 + 幂等装载(默认库名 microgrid)
python scripts/ask_data.py "LSTM 和 TSO 的风电预测哪个更准?"
python scripts/ask_data.py --show-trace "哪种调度方法最便宜?"   # 打印每一步 SQL

# 单元测试(不需要真实数据;重型运行默认排除)
pytest              # 快速套件(pyproject 里预置了 -m "not slow")
pytest -m slow      # 场景端到端 + RL 冒烟:降预算 NSGA-III / 小规模 SAC 训练 + 断言
# 四个 SQL 往返测试(标记 db)需要可连通的 PostgreSQL 且设置 PGDATABASE=microgrid;
# 缺任一条件时自动跳过。它们在一次性 schema 里运行,绝不触碰已装载的数据。
PGDATABASE=microgrid pytest tests/test_sql_layer.py
```

# 设计原则

- **用一个规范数据模式作为解耦边界**:每个数据源适配器都产出同一套长格式模式
  (`src/microgrid/schema.py`);下游的清洗/对齐/特征模块永远不知道数据来自哪里。
- **用配置组合,而不是注册表**:可插拔组件(数据源、预测模型、调度目标)在 yaml
  里用导入路径声明(`_target_: microgrid.x.y.Class`),由**唯一的装配中间件**
  `src/microgrid/assemble.py`(hydra `instantiate` 的薄封装)实例化——没有装饰器
  注册表,没有名字→类的字典,没有 import 副作用。**加一个组件 = 一个新模块 + 一行
  yaml**。脚本和管道只调用装配器;模块之间从不互相 import 具体类。
- **配置驱动**:hydra 可组合 yaml(`configs/`);数据源字段名、清洗阈值、特征参数、
  目标列表、场景定义全部外置——改参数或换数据源不需要动代码,例如
  `python scripts/build_dataset.py cleaning.interpolate_gaps.max_gap_steps=16`、
  `optimize.objectives=[cost,co2]`。
- **纯函数式的管道阶段**:清洗规则和特征构造都是 `(df, cfg) -> df`,可独立测试;
  所有特征都是因果的(只用过去信息),滚动统计用显式的 `shift(1)` 防标签泄漏,
  并有对应的单元测试。
- **场景系统**:`configs/scenario/*.yaml` 定义命名场景(日期、系统参数覆盖、期望
  性质断言)。运行时 `python scripts/optimize_dispatch.py scenario=price_spike`;
  测试侧 `tests/test_scenarios.py` 自动发现每个 yaml 并参数化(测试 id = 文件名),
  跑降预算的优化并检查断言——**新增一个场景 = 一个新 yaml,测试代码零增长**。
- **可审计的数据质量**:长缺口从不被静默填充;管道会在每个数据集旁产出
  `quality_report.json`(缺失率、最长缺口、取值范围)。
- **诊断优先于优化**:换模型之前先测清楚瓶颈在哪。预测章节里那三个消融实验就是
  这条原则的产物——它们花了半天,却推翻了一个错误的假设,并把后面几周的方向定了下来。

# 目录结构

```
configs/            # hydra 配置组:pipeline / data / cleaning / features / system
  optimize/         #   优化设置 + objectives/(每个目标一个 _target_ 文件:cost · co2 · peak_grid)
  scenario/         #   命名场景(winter_weekday / winter_weekend_low_load / price_spike)
  agent/            #   数据 Agent 设置(端点、模型、步数预算、行数/超时限制)
sql/                # 建表 DDL(5 张带注释的表)+ 8 条业务分析查询
src/microgrid/
  schema.py         # 规范数据模式(模块间的契约)
  assemble.py       # 唯一的"配置 → 实例"装配器(build_source / build_model / build_objectives)
  data/sources/     # 数据源适配器(elia / gefcom2014,由 yaml _target_ 装配)
  data/             # 清洗 / 对齐 / 特征(纯函数阶段)
  forecast/         # 窗口数据集 / 分位数损失 / 指标 / 基线 / 训练器 / 评估 / 诊断
  forecast/models/  # 模型(lstm、patchtst,同一 forward 契约 + Protocol)
  optimize/         # 设备物理(纯函数,含逐步原语)/ 目标 / pymoo 问题 /
                    #   NSGA-III / 熵权 TOPSIS / 场景覆盖 / 每日输入 / 报告
  rl/               # 强化学习调度:env(gymnasium)/ data(日profile)/ baseline(规则)/
                    #   rollout(闭环执行 + 指标)/ train(SAC/PPO,可续训)/ report
  sql/              # SQL 层:db.py(连接 / COPY / upsert)/ extract.py(纯 DataFrame→行 变换)
  agent/            # 数据 Agent:tools / guard(SQL 校验器)/ loop(function-calling)/ prompts
  pipeline/         # 阶段编排 + 质量报告
  viz/              # 探索性可视化
scripts/            # 命令行入口(hydra;train_forecast / diagnose_forecast / train_rl / …)
tests/              # 单元测试(合成数据,不下载);重型场景与 RL 冒烟标记为 @slow
data/               # raw / interim / processed(git 忽略)
```

# 路线图

<details>
<summary>展开完整路线图(全部已完成)</summary>

1. **已完成** —— 数据管道:Elia 风/光/负荷;清洗、15 分钟对齐、因果特征;按年分块可续传的下载
2. **已完成** —— 预测(阶段一):seq2seq LSTM 基线、分位数区间预测、无泄漏的窗口划分、限时可续训练。
   **消融驱动的诊断确立了:光伏和负荷是数据受限**(训练期从 9 个月扩到 4.2 年,两者
   都从落后 Elia 翻成打平或反超),**而风电是信息受限——但这句话只在 Elia 预报留在
   输入里时成立**(5.4 倍数据毫无改变;模型误差在各时段恒定,而 Elia 的误差跟踪真实
   可预报性)。这个限定语是事后补上的,而且不可省:缩放曲线后来量出,**把 TSO 输入
   拿掉之后**,10 倍窗口对风电值 −15.9%。所以"信息受限"描述的是那个配置,不是那个
   目标
3. **已完成** —— 预测(阶段二):**NWP 气象特征**,采用合规的 48 小时提前量。核心发现:
   NWP 的价值取决于输入里还有什么——Elia 日前预报(其本身就是 NWP 产品)在场时毫无
   作用,拿掉之后对风电价值 −75.3%。期间确立了多种子协议(≥3 个种子,报中位数附
   最小–最大区间;该规模下种子噪声实测约为 MAE 的 10%),并据此撤回了两条单种子结论
4. **已完成** —— 优化:pymoo NSGA-III 日前调度(成本/CO₂/电网峰值,可插拔目标)、熵权 TOPSIS
   选点、命名场景系统
5. **已完成** —— 强化学习:SAC 闭环调度策略,与 NSGA-III / 规则基线的三方对比(成本 / CO₂ /
   峰值 / 决策延迟 / 预测误差鲁棒性);物理复用单一来源 system.py;限时可续训练
6. **已完成** —— SQL 层:PostgreSQL,5 张表共 1,210,642 行,覆盖 2019-2024 完整历史
   (任务 S3;缺测即缺行,光伏覆盖自 2020-06-30 起),幂等装载(COPY + ON CONFLICT),每张表
   每个字段的业务注释,8 条分析查询
7. **已完成** —— 数据 Agent:LLM 工具调用循环(探索表结构 → 编写 SQL → 出错自我纠正)、双保险
   只读安全(纯函数校验器 + READ ONLY 事务)、任意 OpenAI 兼容端点、通过注入假
   LLM 客户端实现完全离线的单元测试
8. **已完成** —— 预测价值传导函数:让调度吃进从完美预见到季节持续性的各档预测,每个点跑
   三个优化器种子,对照实测的 28.46 EUR/天种子噪声底线。结论:完美预见在成本上约值
   0 EUR/天(中位数反而上移 +17.94,落在噪声以内),外加区间不相交的 0.033 MW 联络线
   峰值;把预测变差则两头都有实测代价;成本对误差的**结构**敏感(相同 MAE 下,真实
   相关误差每 MW 的成本约是白噪声的 2.5 倍),峰值对误差的**大小**敏感;真实档位里只有
   季节持续性在成本上与现役预测拉开(+36.74 EUR/天)。原计划的"用新预测重跑三方对比"
   被结果本身收窄:新预测器在成本上无法区分,单平台纪律也要求已发表记录原样保留
9. **受阻** —— 全历史(约 1.78 万个窗口)+ NWP:很可能是最好的可部署预测器,但 NWP 预报
   存档只回溯到 2024-02,目前无法训练(文档中唯一的多年替代来源已经探测并排除,见预测章节)
10. **已完成** —— PatchTST vs LSTM,在完整的独立无 NWP 数据集上,每个架构 3 个种子、
    训练窗口完全相同。PatchTST 是一种把每条输入序列切成短片段、再在片段之间做注意力
    (而不是在全部 96 个时间步之间)的 transformer 预测器。**风电 LSTM 赢,且三种子
    区间不相交(699.95 对 724.28,transformer 贵 3.5%);负荷无法区分;光伏大概率
    LSTM** ——53.6 万参数输给 3.85 万参数。基准刻意定为 LSTM 而**不是 Elia**:独立
    配置下模型不用 NWP 也不用 TSO 预报,不可能逼近 Elia 的 185.08——拿 Elia 当基准,
    等于给一次受控的架构对比预先判了死刑。而在能下这个结论之前,先得把量具修好:
    补齐全量规模的三种子基线,并把验证窗口扩大四倍,才把风电的种子散布从 10.2% 压到
    1.7%。随后的样本量缩放曲线补上了机制:**两条曲线是交叉的** —— PatchTST 在 1674 窗
    上好 7.1%,到约四千窗就饱和,而 LSTM 到一万七千窗还在进步。它还纠正了一条旧说法:
    "风电是信息受限"只在 Elia 预报留在输入里时成立;拿掉之后,10 倍窗口值 −15.9%
11. **已完成** —— MILP 最优性差距:把同一个规划问题写成带切线割的线性规划(HiGHS/SciPy,
    不新增依赖,最终不需要任何整数变量),每次求解带自检证书,与 NSGA-III 问题的等价性
    逐项单元测试。计划对计划、同一份预测、三个优化器种子,对照约 19–30 EUR/天的计划
    成本噪声底:下发方案比可证明的最优解贵 15.1% [15.0, 15.4],并被精确拆成 9.0% 的
    优化器缺口加 5.0% 的三目标折中价格。但书与头条同行,不放脚注:成本最优解在 61 天
    中的 37 天把联络线顶在 3 MW 限值上——差距里有一部分买的是目标函数不计价的安全
    余量。两个记录在案的后续里,"把 LP 方案对实测执行"已经完成(见下面第 14 条);
    NSGA-III 搜索预算扫描仍是已记录、未启动
12. **计划中** —— 划分 B:整年 2024 测试划分(增量方案:划分 A 保持冻结,既有数字全部
    继续可比)。换来一个覆盖四季的测试集(约 4380 个窗口,对比现在的 721 个)。只有
    不需要 NWP 的模型能用——NWP 存档从 2024-02 开始,把整个 2024 划进测试集,NWP 模型
    就没有训练数据了。划分 A 和划分 B 的数字永远不进同一张表。它已经从预测任务里
    拆出来单独成任务,理由正是:一份永远不能和别人同表的结果集,不是别人的一个阶段
13. **未验证的假设,以划分 B 为前提** —— 按季节调节预测区间:风电的月内标准差从 746 MW
    (六月)摆到 1369 MW(十二月),1.8 倍,而模型学到的是一条全年统一的分位数带宽——
    这为冬季覆盖率偏低提供了一个说得通的机制,但它明确只是一个未经检验的假设,不是
    结论,这里不做"它会有帮助"的断言
14. **已完成** —— LP 方案执行检验:把两份 LP 调度方案(成本最优解与 ε-约束解)开环重放到
    实测数据上,走其他方法同一个仿真器,全程实测对实测,三个优化器种子。成本最优解每天
    实花 4857.23 欧元——比下发方案便宜 575–603 欧元/天、每个种子下 61 天全胜——但在
    61 天中的 33 天撞破 3 MW 联络线上限,平均每天 4.15 步,相当于不看预测的规则基线的
    九成;越限集中在把联络线顶死的那 37 天上(31/37 对 2/24,预先登记的预期,成立)。
    ε 方案保住 383–396 欧元/天、越限只剩 0–2 天:三目标折中的 179–209 欧元/天买回的
    正是联络线,而规划侧"三分之二是优化器缺口"的拆分在执行侧几乎原样成立(65–69%
    对 63%)。预留的后续被触发:联络线余量扫描——它和搜索预算扫描一样,如今要打败的
    是实测的约 390 欧元/天,而不是计划侧的 453(已完成,而且赢了——见第 15 条)
15. **已完成** —— 静态联络线余量:把规划器的联络线上限收紧到 3.0 − δ MW,六档 δ 逐一
    重新求解 LP 并开环重放到实测数据上,所有方案的物理与判据一律停在 3.0 MW。δ = 0.35 MW
    给出本项目第一份可下发、不依赖启发式的 LP 方案:61 天零越限日,实花 4862.74 欧元/天——
    在全部三个种子下比 ε 方案便宜 173.79–203.51 欧元/天(是噪声底的 6.1 倍),比下发方案
    低 569–598 欧元/天;无种子,每天一次 22.1 毫秒求解。余量本身对照不加约束最优解只贵
    5.51 欧元/天,可见"可执行性"只是 ε 折中 179–209 欧元/天里最便宜的一小份;四条预先
    登记的预期全部成立,两条曲线单调,δ = 0 复现组逐位复现了成本最优解。触发并记录、
    未启动的后续:δ × CO₂ 交叉,用来把 ε 方案剩下的 174–204 欧元/天拆成 CO₂ 上限与
    多余峰值预留两部分。这个余量方案自此成为滚动时域控制器(C1)必须打败的基线
16. **已完成** —— 服务层:让一个没有配过环境的人也能把这个仓库跑起来。三件事,顺序是
    按"怎样才能让每一条保证是真的"排的。第一,**每次推送自动跑测试**(GitHub Actions,
    Python 3.14,用仓库自己的默认选择)——它是靠推一条故意失败的测试验出来的:工作流
    第一版在套件已经红了的情况下仍然显示通过,原因是那一步少了 `pipefail`,pytest 的
    退出码被管道吞掉了。那样的自动化只是摆设,而正是这次实测让"必须演示,不能声称"
    写进了验收标准。第二,**可调用的预测接口**,它的第一个设计决定是输入从哪来:clone
    下来既没有那 35 MB 数据集也没有任何模型权重,所以请求自带 96 步窗口(384 个数、
    约 4.5 kB),三个 LSTM 权重(合计 468 kB)随仓库发布——用三条按确切路径写的例外,
    全局的二进制排除规则一个字没动。把"从窗口算预测"这一步从已发表的预测路径里抽出来,
    等于把所有调度数字置于风险之下,所以两条路径喂给模型的归一化数组做了逐位比对,
    三个目标全部完全一致;正是这一条,才让"服务给出的就是已记录的那份"这句话站得住。
    第三,**容器**:`docker compose up`,不挂卷、不下载,验证方式是在一个等价于 clone
    的目录里构建,而不是在工作区里——在工作区里构建会把"镜像偷偷依赖了只有作者才有的
    文件"完全掩盖掉。这一项不产出任何实验数字,也不改动任何一个;它只是把上面那些条目
    已经拥有的东西,变成别人能用的东西

</details>
